# 配电网极稀疏观测下基于“数据粗筛-物理闭环校正”的两阶段故障定位方案

## 一、方案定位与核心创新

* **应用场景**：含分支、调压器、变压器和高阻接地的三相不平衡配电网，以 IEEE 34 节点标准系统为基准（30 个故障区段，线路总长约 94 km），仅配置 **5 个稀疏电气测点**。
* **解决的关键痛点**：
  * 传统两阶段定位为硬单向串联，第一阶段区段误判后第二阶段精确定位直接失效；
  * 纯数据驱动方法在高阻接地范围外推、量测噪声增大、负荷水平偏移时性能显著下降；
  * 纯物理方法依赖线性化阻抗模型，模型误差使其区段判别能力有限，且全区段穷举的代价随网络规模增长。
* **核心创新主线**：
  $$\text{5点极稀疏量测} \longrightarrow \text{神经网络软候选} \longrightarrow \text{多阻抗假设下的物理残差反演} \longrightarrow \text{数据先验 × 物理似然联合打分} \longrightarrow \text{候选扩展与模型失配告警} \longrightarrow \text{区段等价类/精确位置/置信度输出}$$

---

## 二、总体技术路线与架构

整个方案由 **4 个相互协同的核心环节** 和 1 项离线准备构成：

```
 离线准备：相域三相 Z_bus 响应库（按区段、位置 α、阻抗假设）、测点配置下的区段等价类、验证集标定
                             │
                    【极稀疏测点数据采集】
          5 个测点三相电压/电流突变量复相量 (ΔV, ΔI)
                             │
                             ▼
   ┌─────────────────────────────────────────────────────────┐
   │ 阶段一：数据驱动的软粗筛 (Soft Screening)                │
   │  - 轻量 MLP 提取故障特征                                 │
   │  - 输出全网区段后验概率分布 P(e_k | z)                   │
   │  - 取概率最高的 k=2 个区段作为候选                       │
   └─────────────────────────┬───────────────────────────────┘
                             │ 候选集合 S_cand 及其先验概率
                             ▼
   ┌─────────────────────────────────────────────────────────┐
   │ 阶段二：并行精确位置回归与多假设物理残差计算 (Parallel FSE) │
   │  对 S_cand 内每个候选区段、每种故障类型、每个阻抗假设：    │
   │  - 在 α ∈ [0,1] 上搜索，闭式求解故障注入电流             │
   │  - 基于相域三相 Z_bus 解析重构 5 个测点的突变量           │
   │  - 计算按量测噪声与模型误差加权的物理残差 J_k            │
   └─────────────────────────┬───────────────────────────────┘
                             │ {e_k, α̂_k, P_k, J_k}
                             ▼
   ┌─────────────────────────────────────────────────────────┐
   │ 阶段三：跨阶段联合决策 (Bidirectional Fusion)            │
   │  - 联合打分：S(e_k) = ln P_k - λ · J_pen,k               │
   │  - 候选残差全部超标时扩展候选池，重新打分                │
   │  - 扩展后仍全部超标则给出“模型失配告警”                  │
   └─────────────────────────┬───────────────────────────────┘
                             │
                             ▼
   ┌─────────────────────────────────────────────────────────┐
   │ 阶段四：结构化输出与置信度量化 (Structured Output)       │
   │  - 判定最终故障区段 e* 及其等价区段集                    │
   │  - 同步输出区段内精确位置 α̂* 及全网物理距离 d̂* (km)      │
   │  - 输出联合后验置信度 C ∈ [0, 1]（C<0.6 给出低置信预警） │
   └─────────────────────────────────────────────────────────┘
```

---

## 三、各阶段详细设计与数学模型

### 0. 测点配置与区段等价类（离线）
* **测点配置**：5 个测点位于互不相同的母线，每个测点量测该母线各相电压和一条相连线路在该端的各相电流。测点按如下准则贪心前向选取：每步加入使“全区段物理穷举定位的平均测距误差”最小的测点。IEEE 34 上选定的测点为母线 814（线路 L6 末端）、836（L30 末端）、802（L2 首端）、822（L11 末端）、834（L29 末端），共 26 个复数量测。
* **区段等价类**：真实故障位于区段 $s$ 时，若在不少于一半的样本中区段 $s'$ 的惩罚残差不比 $s$ 大出 4，则 $s'$ 与 $s$ 不可区分；双向都不可区分的区段对相连，取连通分量，得到等价区段集 $\mathcal{E}$。后续区段层面的判定、输出与评测均以等价区段集为单位。

---

### 1. 阶段一：候选区段生成（Stage 1）
* **输入**：5 个测点的三相突变量复相量 $\mathbf{z} \in \mathbb{C}^{26}$。
* **特征**：各分量除以幅值最大的分量（消去未知故障电流的复幅值）取实部与虚部，另附各分量相对噪声的信噪比的对数，共 $3m+1$ 维（$m=26$）。
* **模型结构**：轻量 MLP（隐层 160-160-96），参数量约 57k，批量推断远低于 $1\,\text{ms}$ 每样本。
* **训练**：每个批次对无噪声仿真样本重新叠加量测噪声。
* **输出**：Softmax 给出 30 个区段的概率 $\mathbf{p}$，取概率最高的 2 个区段为候选集 $\mathcal{S}_{\text{cand}}$。

---

### 2. 阶段二：并行连续定位与物理残差生成（Stage 2）
对候选集中的每个区段 $e_k$、每种故障类型（3 种单相接地、3 种相间、3 种两相接地、1 种三相，共 10 种，单相线路仅单相接地）、每个线路阻抗假设并行执行以下物理反演：

1. **线性叠加模型与响应库**：故障注入电流 $\mathbf{I}_f$ 引起的测点突变量为 $\Delta\mathbf{V}_{\text{obs}} = \mathbf{G}(e_k,\alpha)\,\mathbf{I}_f$，其中响应矩阵 $\mathbf{G}$ 由相域三相节点导纳矩阵求逆得到（线路不换位、三相不平衡，不使用序网解耦）：
   * 线路、变压器、调压器（档位固定）、电容器、电源内阻抗取算例参数，负荷取故障前工作点的恒阻抗等值；
   * 线路在 $\alpha$ 处拆为两段集总 π 模型，故障点为新增节点；测点电流由线路两端电压与线路导纳矩阵得到；
   * 响应库离线预计算：每区段 $\alpha \in \{0.02, 0.04, \dots, 0.98\}$ 共 49 个点。
2. **阻抗假设**：线路串联阻抗取算例参数的 $s \in \{0.9, 0.95, 1.0, 1.05, 1.1\}$ 倍，各自一套响应库，并对 $s$ 施加高斯先验惩罚 $w\,((s-1)/\sigma_s)^2$（$\sigma_s = 0.05$，$w=1$）。
3. **故障电流闭式求解与位置搜索**：给定 $\alpha$，$\mathbf{I}_f$ 受故障类型约束（仅故障相非零，相间故障两相电流反号），为复数加权线性最小二乘；对 $\alpha$ 网格逐点求解，取最小残差点并做抛物线细化得到连续的 $\hat{\alpha}_k$。
4. **加权物理残差**：
   $$J_k = \sum_i \frac{|\Delta V_{\text{meas},i} - \Delta \hat{V}_{\text{obs},i}|^2}{\sigma_i^2 + (\epsilon_r |z_i|)^2 + (\epsilon_a \max_{j \in \text{同类}} |z_j|)^2}$$
   其中 $\sigma_i$ 为量测噪声（电压为名义电压的 0.1%、电流为 0.2 A，再乘以 $\sqrt{2}$ 以计入突变量为两次量测之差）；$\epsilon_r = 2\%$、$\epsilon_a = 1\%$ 分别描述线性化模型相对本量测和相对同类最大量测的误差，主要来自恒功率负荷等非线性。
5. **惩罚残差**：$J_{\text{pen},k} = \min_{\tau, s}\left[J + 4p_\tau + w\,((s-1)/\sigma_s)^2\right]$，其中 $p_\tau$ 为故障类型 $\tau$ 的自由复电流个数，$4p_\tau$ 为信息准则项，避免自由度多的故障类型占优。

---

### 3. 阶段三：跨阶段联合决策（Stage 3 核心创新）
打破传统的单向串联，将数据驱动的先验与物理方程的似然联合起来：

#### （1）联合打分函数
$$S(e_k) = \ln P_{\text{data}}(e_k \mid \mathbf{z}) - \lambda \cdot J_{\text{pen},k}$$
* $\ln P_{\text{data}}$：阶段一提供的数据驱动先验；
* $-\lambda J_{\text{pen},k}$：阶段二物理方程提供的似然项。由于 $P_{\text{data}}$ 与 $J$ 使用同一组观测，$\lambda$ 不取理论值，而是在名义验证集上最大化真实等价类的联合后验似然得到。

#### （2）候选扩展与模型失配告警
* 在候选集内取 $S$ 最大的区段；
* 若候选的 $J$ 全部超过 $J_{\text{threshold}}$（名义验证集上假设正确时残差的 99% 分位数），认定候选集不可信，将候选池扩展到全部区段重新打分；
* 扩展后所有区段的 $J$ 仍超过 $J_{\text{threshold}}$，判定当前物理模型与观测不匹配，输出结果并同时给出“模型失配告警”，不隐含地当作可信结果。

---

### 4. 阶段四：置信度量化与结构化输出（Stage 4）
最终向自动化系统输出标准化结果：
$$\mathbf{Y}^* = \left(e^*,\ \hat{\alpha}^*,\ \hat{d}^*,\ C\right)$$
* $e^* = \arg\max S(e_k)$：最终判定的故障区段，同时给出其所属等价区段集；
* $\hat{\alpha}^*$：区段内精确距离比例；
* $\hat{d}^*$：故障点距变电站首端的**全网物理距离估计值（km）**，由 $\hat{\alpha}^*$ 与区段两端到变电站的沿线距离插值得到；
* $C \in [0, 1]$：候选池内联合后验 $\mathrm{softmax}(S)$ 中落在 $e^*$ 所属等价类的概率。$C < 0.6$ 时，系统在输出最优建议的同时给出次优候选并附带“高阻/特征模糊预警”，辅助调度人员针对性巡线。

---

## 四、对比实验与验证指标设计

### 1. 数据与仿真
* **仿真工具**：OpenDSS（`opendssdirect.py`），IEEE 34 节点系统；每条线路拆为两段，仿真时改写两段长度即可把故障点放到区段内任意位置；调压器档位在故障前求解后冻结。
* **故障样本**：故障位置沿全网均匀（区段按长度加权），区段内 $\alpha \in [0.02, 0.98]$ 均匀；全部 10 类故障；过渡电阻对数均匀分布；全网负荷倍率均匀分布；量测噪声在使用时叠加。
* **数据划分**：训练集 80k、验证集 20k（用于阶段三标定）、各测试场景 10k；另有按区段等概率采样的 9k 样本用于等价类分析。

### 2. 测试场景
1. **域内**：过渡电阻 0.01–300 Ω，负荷倍率 0.6–1.1。
2. **负荷偏移**：负荷倍率 1.25–1.5。
3. **高阻外推**：过渡电阻 300–1000 Ω。
4. **噪声×3**：量测噪声标准差为训练时的 3 倍。
5. **线路阻抗偏差**：仿真使用的线路串联阻抗相对建模参数 +5%、+10%、−10%。
6. **调压器档位固定**（与 L1 对比用）：调压器档位固定在名义负荷下的位置，再按域内、负荷偏移、高阻外推、噪声×3、线路阻抗 ±10% 分设场景，每场景 3000 样本。

### 3. 对比基准（Baselines）
1. **基准 1（传统硬串联）**：阶段一仅取 Top-1 区段，其内用阶段二位置反演，无纠错能力。
2. **基准 2（L1，Liang 等，IEEE TSG 2025，*Efficient Two-Stage Fault Localization for Distribution Networks With Optimally Placed μPMUs*）**：阶段一用虚拟电流线性模型匹配对线路排序取前 5 条为候选，阶段二对候选线路端点母线做状态估计匹配并分段细化。按论文方法复现：μPMU 取本方案相同的 5 个母线或按其布点目标选取的 5 个母线，并按论文需要提供根母线相量、末端母线电压幅值与故障前功率注入伪量测（量测多于本方案）；因其假设调压器档位与网络参数精确已知，仅在调压器档位固定的场景下运行；复现保真度在论文的 IEEE 33 节点系统上检验（`validate_l1_ieee33.py`）。
3. **基准 3（全区段物理穷举）**：不使用阶段一，对全部区段执行阶段二并按惩罚残差最小判定。
4. **基准 4（理想上限 Oracle）**：假设第一阶段区段 100% 准确情况下的第二阶段精确定位表现。

### 4. 核心量化指标
* **区段定位准确率**：按等价区段集判定，同时给出 Top-$k$ 召回率。
* **纠错有效性指标**：
  * **纠错成功率（CR）**：阶段一 Top-1 判错的样本中最终决策正确的比例。
    $$\text{CR} = \frac{\text{阶段一错误但最终决策正确的样本数}}{\text{阶段一错误的样本总数}} \times 100\%$$
  * **误改率（FCR）**：阶段一 Top-1 判对的样本中被错误推翻的比例（目标：$< 1.5\%$）。
  * **CR-FCR 曲线**：随联合打分权重 $\lambda$ 缩放而变化的取舍曲线。
* **连续精确定位误差**：全网物理距离误差 $\epsilon_{\text{abs}} = |\hat{d} - d|$（km），$d$ 为真实距离，给出均值、中位数与 P90。
* **模型失配告警率**与**置信度校准**（高低置信分层准确率、期望校准误差 ECE）。
* **推断耗时**：端到端平均求解时间（目标 $< 15\,\text{ms}$，满足快速保护要求），并与全区段穷举对比。
* **消融实验**：是否使用候选扩展、与全区段联合打分对照、λ 缩放扫描。

---

## 五、工程落地模块规划

核心开发工作拆分为以下 7 个模块（算例数据见 `data/ieee34/`、`data/ieee33/`）：

| 模块名称             | 文件名                     | 职责与功能                                                   |
| :------------------- | :------------------------- | :----------------------------------------------------------- |
| **拓扑阻抗引擎**     | `ieee34_bus_impedance.py`  | 读取 IEEE 34 拓扑，构建相域三相节点导纳矩阵与故障点响应库，定义测点配置与量测噪声 |
| **故障仿真数据生成** | `simulate_dataset.py`      | 基于 OpenDSS 生成各区段、位置、故障类型、过渡电阻、负荷水平下的故障样本，支持线路阻抗偏差与调压器档位固定，同时保存故障前状态 |
| **第一阶段粗筛**     | `stage1_classifier.py`     | 稀疏特征构造、MLP 训练与区段后验概率推断                     |
| **第二阶段精确定位** | `stage2_continuous_fse.py` | 候选区段内连续位置 $\hat{\alpha}_k$ 估计、多阻抗假设下的加权物理残差 |
| **联合决策**         | `cross_stage_verifier.py`  | 区段等价类、λ 标定、联合打分、候选扩展与模型失配告警、联合后验置信度 |
| **对比方法 L1**      | `baseline_l1.py`、`validate_l1_ieee33.py` | 复现 L1：虚拟电流线性匹配筛选、状态估计匹配与分段细化，以及 L1 的 μPMU 贪心布点；在论文的 IEEE 33 节点系统上对照论文图 4、图 9a 检验复现 |
| **全流程评测分析**   | `evaluate_pipeline.py`     | 计算 CR、FCR、测距误差、校准与耗时，生成各场景对比与消融数据 |

---

## 六、后续验证

* 在 IEEE 123 节点系统上验证区段数增大后候选扩展与全区段穷举的代价差异；
* 增加分布式电源接入、拓扑重构场景；
* 对恒功率负荷的电压依赖建模（针对测点电流量测的非线性误差），进一步降低物理残差中的模型误差；
